function d = idm_alm412_datasheet()

d.T_air = [20 15 12 10 7 2 -7 -10 -15 -20];
d.T_supply = [35 45 50 55 60 70];

d.P_th_max_kW = [ ...
    13.24 13.12 13.10 12.95 12.41 11.80 10.30  9.85  8.97  7.95; ...
    12.75 12.68 12.60 12.51 12.06 11.27 10.14  9.72  8.84  7.94; ...
    12.51 12.46 12.35 12.29 11.87 11.01 10.00  9.65  8.76  7.86; ...
    12.26 12.24 12.10 12.07 11.68 10.74  9.85  9.58  8.67  7.99; ...
    12.02 12.02 11.85 11.85 11.49 10.47  9.71  9.43  8.59  7.71; ...
    11.46 11.38 11.35 11.02 10.59  9.94  9.42  9.21   NaN   NaN];

d.P_el_max_kW = [ ...
     2.44  2.45  2.48  2.60  3.14  3.64  3.73  3.79  3.82  3.94; ...
     2.85  2.89  2.94  3.17  3.52  4.00  4.14  4.21  4.35  4.42; ...
     3.10  3.15  3.23  3.46  3.78  4.22  4.44  4.45  4.63  4.61; ...
     3.42  3.48  3.61  3.83  4.10  4.48  4.80  4.72  4.95  4.82; ...
     3.84  3.89  4.11  4.31  4.49  5.13  5.25  5.30  5.33  5.06; ...
     4.74  4.82  4.89  4.99  5.76  6.76  6.49  6.63   NaN   NaN];

d.COP_max = [ ...
     5.42  5.36  5.28  4.98  3.95  3.24  2.76  2.60  2.35  2.02; ...
     4.48  4.38  4.29  3.95  3.43  2.82  2.45  2.31  2.03  1.80; ...
     4.03  3.95  3.82  3.55  3.14  2.61  2.25  2.17  1.89  1.70; ...
     3.58  3.52  3.35  3.15  2.85  2.40  2.05  2.03  1.75  1.66; ...
     3.13  3.09  2.88  2.75  2.56  2.04  1.85  1.78  1.61  1.52; ...
     2.42  2.36  2.32  2.21  1.84  1.47  1.45  1.39   NaN   NaN];

d.P_th_min_kW = [ ...
     3.98  4.00  3.89  4.03  4.04  4.07  4.02  4.04  4.00  4.02; ...
     4.00  4.03  3.98  4.10  4.07  4.05  4.00  4.01  4.02  3.99; ...
     4.05  4.10  3.96  4.07  4.04  4.03  4.08  4.07  4.06  4.05; ...
     4.10  4.17  3.94  4.04  4.01  4.00  4.16  4.12  4.09  4.12; ...
     4.07  3.91  4.02  4.01  4.00  3.96  4.14  4.12   NaN   NaN; ...
     4.08  4.03  4.00  4.01  4.01  4.07   NaN   NaN   NaN   NaN];

d.P_el_min_kW = [ ...
     0.61  0.62  0.61  0.68  0.76  0.92  1.24  1.34  1.60  1.83; ...
     0.82  0.84  0.85  0.93  1.03  1.21  1.54  1.68  1.91  2.28; ...
     0.94  0.97  0.97  1.07  1.16  1.36  1.74  1.88  2.12  2.49; ...
     1.11  1.14  1.14  1.24  1.33  1.55  1.99  2.12  2.36  2.73; ...
     1.32  1.28  1.34  1.44  1.54  1.78  2.23  2.37   NaN   NaN; ...
     2.14  2.12  1.99  2.18  2.32  2.66   NaN   NaN   NaN   NaN];

d.COP_min = [ ...
     6.50  6.42  6.37  5.90  5.29  4.43  3.25  3.01  2.50  2.20; ...
     4.90  4.79  4.68  4.39  3.96  3.35  2.60  2.38  2.10  1.75; ...
     4.29  4.23  4.07  3.82  3.49  2.97  2.35  2.16  1.92  1.63; ...
     3.68  3.66  3.45  3.25  3.02  2.58  2.09  1.94  1.73  1.51; ...
     3.09  3.05  3.01  2.78  2.59  2.23  1.86  1.74   NaN   NaN; ...
     1.91  1.90  2.01  1.84  1.73  1.53   NaN   NaN   NaN   NaN];

d.label.eta_s_pct       = [170 203 263; 133 154 193];
d.label.SCOP            = [4.32 5.15 6.64; 3.40 3.94 4.91];
d.label.P_rated_kW_roundedDE = [11 10 12; 10 10 11];
d.label.Q_HE_kWh        = [6332 3953 2375; 7251 5023 2924];
d.label.L_WA_outdoor_dB = [51 51];

d.label_55C.P_rated_kW  = [10.0 9.6 10.7];
d.label_55C.eta_s_pct   = [133 154 193];
d.label_55C.Tj_C        = [-15 -7 2 7 12];
d.label_55C.Pdh_kW      = [8.1 NaN NaN; 6.1 8.4 NaN; 4.1 5.3 10.7; 4.1 4.0 6.9; 4.0 4.0 4.0];
d.label_55C.COPd        = [1.99 NaN NaN; 2.86 2.34 NaN; 4.14 3.90 2.40; 5.37 5.14 4.13; 6.87 6.58 6.58];
d.label_55C.T_biv_C     = [-15.0 -10.0 2.0];
d.label_55C.T_OL_C      = [-20.0 -10.0 2.0];
d.label_55C.WTOL_C      = [70 70 70];

end
